# V-TAC Hybrid Solar Inverter Label

## General Information
- **Brand:** V-TAC
- **Product:** Hybrid Solar Inverter
- **Model:** VT-AC VT-66036103
- **SKU:** 11374
- **Made in:** China
- **Standard:** Bulgarian, Plovdiv 4000, bul. "Kuklensko shose" 9B

---

## PV Input Parameters
- **Max PV Input Power:** 4.6 kWp
- **MPPT Input Voltage:** 125–500 V
- **Max PV Current:** 14 A × 2
- **ISC PV:** 17.5 A × 2

---

## AC Output Parameters (On-grid)
- **Max Apparent Output Power:** 3.68 kVA
- **Max AC Current:** 16 A
- **Grid Voltage (Optional):** 230 V
- **Grid Frequency (Optional):** 50/60 Hz
- **Power Factor Range:** -1 ~ +1

---

## AC Output Parameters (Backup)
- **Max Apparent Output Power:** 3.68 kVA
- **Max Apparent Output Current:** 16 A
- **AC Voltage (Optional):** 230 V
- **AC Frequency (Optional):** 50/60 Hz

---

## Battery Parameters
- **Battery Rated Voltage:** 48 V
- **Battery Voltage Range:** 40–58 V
- **Max Charging Current:** 95 A
- **Max Discharging Current:** 76.6 A

---

## System Information
- **Ingress Protection:** IP65
- **Dimensions (W × H × D):** 550 × 200 × 520 mm
- **Weight:** 25 kg
- **Max Efficiency:** 95%

---

## Safety & Compliance
- CE Mark
- Made in China
- RoHS Compliant
- Recycling Symbol (WEEE)
- Electrical Hazard Warning

---

## Warnings
- Read manual before installing.
- Wait at least 5 minutes after power off before proceeding.
- Must be grounded before operation.

---

## Documents

### Official V-TAC links
- **Product page:** https://www.vtacexports.com/eu/vt-66036103-3-6kw-on-grid-off-grid-hybrid-solar-inverter-single-phase-3yrs-warranty.html
- **Instruction manual (PDF):** https://www.vtacexports.com/eu/downloadable/download/attachment/id/820118/open/attachment
- **Technical sheet (PDF):** https://www.vtacexports.com/eu/downloadable/download/attachment/id/820671/open/attachment
- **EMC certificate (PDF):** https://www.vtacexports.com/eu/downloadable/download/attachment/id/820670/
- **Certificate of conformity (PDF):** https://www.vtacexports.com/eu/downloadable/download/attachment/id/820673/

### Public mirror links
- **ManualsLib manual page:** https://www.manualslib.com/manual/3068694/V-Tac-Vt-66036103.html
- **ManualsLib alternate manual page:** https://www.manualslib.com/manual/2955996/V-Tac-Vt-66036103.html
- **Device.Report document index:** https://device.report/v-tac/vt-66036103
